{
  "result": "passed",
  "model": "DSE8660",
  "manual": "GenComm 2.93, revision 13/04/2015, supplied Modbus - Deep Sea.pdf",
  "channels_checked": 58,
  "addresses_changed": false,
  "requested_variant": "DSE8660 MkII",
  "specific_MkII_firmware_and_CT_wiring_validation": "pending; generic GenComm table is not a physical device test",
  "scope": "Addresses, quantity, function, scale and signedness checked against document. No physical device or production database test. LED contacts are controller indications. CT wiring and firmware support are not established by the generic table.",
  "rows": [
    {
      "MDB": "MDB01",
      "role": "mains_frequency",
      "name": "Rede · frequência",
      "address_zero_based": 1059,
      "page": 4,
      "offset": 35,
      "Modbus_function": 3,
      "register_count": 1,
      "LogSis_FNC": 3,
      "divisor": 10,
      "unit": "Hz",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "33"
    },
    {
      "MDB": "MDB02",
      "role": "mains_v_l1n",
      "name": "Rede · tensão L1–N",
      "address_zero_based": 1060,
      "page": 4,
      "offset": 36,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 10,
      "unit": "V",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "33"
    },
    {
      "MDB": "MDB03",
      "role": "mains_v_l2n",
      "name": "Rede · tensão L2–N",
      "address_zero_based": 1062,
      "page": 4,
      "offset": 38,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 10,
      "unit": "V",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "33"
    },
    {
      "MDB": "MDB04",
      "role": "mains_v_l3n",
      "name": "Rede · tensão L3–N",
      "address_zero_based": 1064,
      "page": 4,
      "offset": 40,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 10,
      "unit": "V",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "33"
    },
    {
      "MDB": "MDB05",
      "role": "mains_v_l1l2",
      "name": "Rede · tensão L1–L2",
      "address_zero_based": 1066,
      "page": 4,
      "offset": 42,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 10,
      "unit": "V",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "33"
    },
    {
      "MDB": "MDB06",
      "role": "mains_v_l2l3",
      "name": "Rede · tensão L2–L3",
      "address_zero_based": 1068,
      "page": 4,
      "offset": 44,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 10,
      "unit": "V",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "33"
    },
    {
      "MDB": "MDB07",
      "role": "mains_v_l3l1",
      "name": "Rede · tensão L3–L1",
      "address_zero_based": 1070,
      "page": 4,
      "offset": 46,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 10,
      "unit": "V",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "33"
    },
    {
      "MDB": "MDB08",
      "role": "mains_i_l1",
      "name": "Rede · corrente L1",
      "address_zero_based": 1076,
      "page": 4,
      "offset": 52,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 10,
      "unit": "A",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "33–34"
    },
    {
      "MDB": "MDB09",
      "role": "mains_i_l2",
      "name": "Rede · corrente L2",
      "address_zero_based": 1078,
      "page": 4,
      "offset": 54,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 10,
      "unit": "A",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "33–34"
    },
    {
      "MDB": "MDB10",
      "role": "mains_i_l3",
      "name": "Rede · corrente L3",
      "address_zero_based": 1080,
      "page": 4,
      "offset": 56,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 10,
      "unit": "A",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "33–34"
    },
    {
      "MDB": "MDB11",
      "role": "mains_i_earth",
      "name": "Rede · corrente terra",
      "address_zero_based": 1082,
      "page": 4,
      "offset": 58,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 10,
      "unit": "A",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "33–34"
    },
    {
      "MDB": "MDB12",
      "role": "mains_kw_l1",
      "name": "Rede · potência L1",
      "address_zero_based": 1084,
      "page": 4,
      "offset": 60,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 1000,
      "unit": "kW",
      "signed": true,
      "bit": -1,
      "manual_printed_pages": "33–34"
    },
    {
      "MDB": "MDB13",
      "role": "mains_kw_l2",
      "name": "Rede · potência L2",
      "address_zero_based": 1086,
      "page": 4,
      "offset": 62,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 1000,
      "unit": "kW",
      "signed": true,
      "bit": -1,
      "manual_printed_pages": "33–34"
    },
    {
      "MDB": "MDB14",
      "role": "mains_kw_l3",
      "name": "Rede · potência L3",
      "address_zero_based": 1088,
      "page": 4,
      "offset": 64,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 1000,
      "unit": "kW",
      "signed": true,
      "bit": -1,
      "manual_printed_pages": "33–34"
    },
    {
      "MDB": "MDB15",
      "role": "mains_kw",
      "name": "Rede · total kW",
      "address_zero_based": 1560,
      "page": 6,
      "offset": 24,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 1000,
      "unit": "kW",
      "signed": true,
      "bit": -1,
      "manual_printed_pages": "45"
    },
    {
      "MDB": "MDB16",
      "role": "mains_kva",
      "name": "Rede · total kVA",
      "address_zero_based": 1568,
      "page": 6,
      "offset": 32,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 1000,
      "unit": "kVA",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "45"
    },
    {
      "MDB": "MDB17",
      "role": "mains_kvar",
      "name": "Rede · total kVAr",
      "address_zero_based": 1576,
      "page": 6,
      "offset": 40,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 1000,
      "unit": "kVAr",
      "signed": true,
      "bit": -1,
      "manual_printed_pages": "45"
    },
    {
      "MDB": "MDB18",
      "role": "mains_fp_l1",
      "name": "Rede · FP L1",
      "address_zero_based": 1578,
      "page": 6,
      "offset": 42,
      "Modbus_function": 3,
      "register_count": 1,
      "LogSis_FNC": 3,
      "divisor": 100,
      "unit": "",
      "signed": true,
      "bit": -1,
      "manual_printed_pages": "45"
    },
    {
      "MDB": "MDB19",
      "role": "mains_fp_l2",
      "name": "Rede · FP L2",
      "address_zero_based": 1579,
      "page": 6,
      "offset": 43,
      "Modbus_function": 3,
      "register_count": 1,
      "LogSis_FNC": 3,
      "divisor": 100,
      "unit": "",
      "signed": true,
      "bit": -1,
      "manual_printed_pages": "45"
    },
    {
      "MDB": "MDB20",
      "role": "mains_fp_l3",
      "name": "Rede · FP L3",
      "address_zero_based": 1580,
      "page": 6,
      "offset": 44,
      "Modbus_function": 3,
      "register_count": 1,
      "LogSis_FNC": 3,
      "divisor": 100,
      "unit": "",
      "signed": true,
      "bit": -1,
      "manual_printed_pages": "45"
    },
    {
      "MDB": "MDB21",
      "role": "mains_fp",
      "name": "Rede · FP médio",
      "address_zero_based": 1581,
      "page": 6,
      "offset": 45,
      "Modbus_function": 3,
      "register_count": 1,
      "LogSis_FNC": 3,
      "divisor": 100,
      "unit": "",
      "signed": true,
      "bit": -1,
      "manual_printed_pages": "45"
    },
    {
      "MDB": "MDB22",
      "role": "bus_frequency",
      "name": "BUS · frequência",
      "address_zero_based": 1091,
      "page": 4,
      "offset": 67,
      "Modbus_function": 3,
      "register_count": 1,
      "LogSis_FNC": 3,
      "divisor": 10,
      "unit": "Hz",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "33"
    },
    {
      "MDB": "MDB23",
      "role": "bus_v_l1n",
      "name": "BUS · tensão L1–N",
      "address_zero_based": 1092,
      "page": 4,
      "offset": 68,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 10,
      "unit": "V",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "33"
    },
    {
      "MDB": "MDB24",
      "role": "bus_v_l2n",
      "name": "BUS · tensão L2–N",
      "address_zero_based": 1094,
      "page": 4,
      "offset": 70,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 10,
      "unit": "V",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "33"
    },
    {
      "MDB": "MDB25",
      "role": "bus_v_l3n",
      "name": "BUS · tensão L3–N",
      "address_zero_based": 1096,
      "page": 4,
      "offset": 72,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 10,
      "unit": "V",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "33"
    },
    {
      "MDB": "MDB26",
      "role": "bus_v_l1l2",
      "name": "BUS · tensão L1–L2",
      "address_zero_based": 1098,
      "page": 4,
      "offset": 74,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 10,
      "unit": "V",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "33"
    },
    {
      "MDB": "MDB27",
      "role": "bus_v_l2l3",
      "name": "BUS · tensão L2–L3",
      "address_zero_based": 1100,
      "page": 4,
      "offset": 76,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 10,
      "unit": "V",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "33"
    },
    {
      "MDB": "MDB28",
      "role": "bus_v_l3l1",
      "name": "BUS · tensão L3–L1",
      "address_zero_based": 1102,
      "page": 4,
      "offset": 78,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 10,
      "unit": "V",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "33"
    },
    {
      "MDB": "MDB29",
      "role": "bus_i_l1",
      "name": "BUS · corrente L1",
      "address_zero_based": 1104,
      "page": 4,
      "offset": 80,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 10,
      "unit": "A",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "33–34"
    },
    {
      "MDB": "MDB30",
      "role": "bus_i_l2",
      "name": "BUS · corrente L2",
      "address_zero_based": 1106,
      "page": 4,
      "offset": 82,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 10,
      "unit": "A",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "33–34"
    },
    {
      "MDB": "MDB31",
      "role": "bus_i_l3",
      "name": "BUS · corrente L3",
      "address_zero_based": 1108,
      "page": 4,
      "offset": 84,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 10,
      "unit": "A",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "33–34"
    },
    {
      "MDB": "MDB32",
      "role": "bus_i_earth",
      "name": "BUS · corrente terra",
      "address_zero_based": 1110,
      "page": 4,
      "offset": 86,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 10,
      "unit": "A",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "33–34"
    },
    {
      "MDB": "MDB33",
      "role": "bus_kw_l1",
      "name": "BUS · potência L1",
      "address_zero_based": 1112,
      "page": 4,
      "offset": 88,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 1000,
      "unit": "kW",
      "signed": true,
      "bit": -1,
      "manual_printed_pages": "33–34"
    },
    {
      "MDB": "MDB34",
      "role": "bus_kw_l2",
      "name": "BUS · potência L2",
      "address_zero_based": 1114,
      "page": 4,
      "offset": 90,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 1000,
      "unit": "kW",
      "signed": true,
      "bit": -1,
      "manual_printed_pages": "33–34"
    },
    {
      "MDB": "MDB35",
      "role": "bus_kw_l3",
      "name": "BUS · potência L3",
      "address_zero_based": 1116,
      "page": 4,
      "offset": 92,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 1000,
      "unit": "kW",
      "signed": true,
      "bit": -1,
      "manual_printed_pages": "33–34"
    },
    {
      "MDB": "MDB36",
      "role": "bus_kw",
      "name": "BUS · total kW",
      "address_zero_based": 1584,
      "page": 6,
      "offset": 48,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 1000,
      "unit": "kW",
      "signed": true,
      "bit": -1,
      "manual_printed_pages": "45"
    },
    {
      "MDB": "MDB37",
      "role": "bus_kva",
      "name": "BUS · total kVA",
      "address_zero_based": 1592,
      "page": 6,
      "offset": 56,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 1000,
      "unit": "kVA",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "45"
    },
    {
      "MDB": "MDB38",
      "role": "bus_kvar",
      "name": "BUS · total kVAr",
      "address_zero_based": 1600,
      "page": 6,
      "offset": 64,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 1000,
      "unit": "kVAr",
      "signed": true,
      "bit": -1,
      "manual_printed_pages": "45"
    },
    {
      "MDB": "MDB39",
      "role": "bus_fp_l1",
      "name": "BUS · FP L1",
      "address_zero_based": 1602,
      "page": 6,
      "offset": 66,
      "Modbus_function": 3,
      "register_count": 1,
      "LogSis_FNC": 3,
      "divisor": 100,
      "unit": "",
      "signed": true,
      "bit": -1,
      "manual_printed_pages": "45"
    },
    {
      "MDB": "MDB40",
      "role": "bus_fp_l2",
      "name": "BUS · FP L2",
      "address_zero_based": 1603,
      "page": 6,
      "offset": 67,
      "Modbus_function": 3,
      "register_count": 1,
      "LogSis_FNC": 3,
      "divisor": 100,
      "unit": "",
      "signed": true,
      "bit": -1,
      "manual_printed_pages": "45"
    },
    {
      "MDB": "MDB41",
      "role": "bus_fp_l3",
      "name": "BUS · FP L3",
      "address_zero_based": 1604,
      "page": 6,
      "offset": 68,
      "Modbus_function": 3,
      "register_count": 1,
      "LogSis_FNC": 3,
      "divisor": 100,
      "unit": "",
      "signed": true,
      "bit": -1,
      "manual_printed_pages": "45"
    },
    {
      "MDB": "MDB42",
      "role": "bus_fp",
      "name": "BUS · FP médio",
      "address_zero_based": 1605,
      "page": 6,
      "offset": 69,
      "Modbus_function": 3,
      "register_count": 1,
      "LogSis_FNC": 3,
      "divisor": 100,
      "unit": "",
      "signed": true,
      "bit": -1,
      "manual_printed_pages": "45"
    },
    {
      "MDB": "MDB43",
      "role": "energy_mains",
      "name": "Energia positiva · rede",
      "address_zero_based": 1810,
      "page": 7,
      "offset": 18,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 10,
      "unit": "kWh",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "49"
    },
    {
      "MDB": "MDB44",
      "role": "energy_bus",
      "name": "Energia positiva · BUS",
      "address_zero_based": 1818,
      "page": 7,
      "offset": 26,
      "Modbus_function": 3,
      "register_count": 2,
      "LogSis_FNC": 30,
      "divisor": 10,
      "unit": "kWh",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "49"
    },
    {
      "MDB": "MDB45",
      "role": "mode",
      "name": "Modo de operação",
      "address_zero_based": 772,
      "page": 3,
      "offset": 4,
      "Modbus_function": 3,
      "register_count": 1,
      "LogSis_FNC": 3,
      "divisor": 1,
      "unit": "",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "30"
    },
    {
      "MDB": "MDB46",
      "role": "warning",
      "name": "Warning",
      "address_zero_based": 774,
      "page": 3,
      "offset": 6,
      "Modbus_function": 3,
      "register_count": 1,
      "LogSis_FNC": 3,
      "divisor": 1,
      "unit": "",
      "signed": false,
      "bit": 10,
      "manual_printed_pages": "30"
    },
    {
      "MDB": "MDB47",
      "role": "trip",
      "name": "Trip elétrico",
      "address_zero_based": 774,
      "page": 3,
      "offset": 6,
      "Modbus_function": 3,
      "register_count": 1,
      "LogSis_FNC": 3,
      "divisor": 1,
      "unit": "",
      "signed": false,
      "bit": 11,
      "manual_printed_pages": "30"
    },
    {
      "MDB": "MDB48",
      "role": "shutdown",
      "name": "Shutdown",
      "address_zero_based": 774,
      "page": 3,
      "offset": 6,
      "Modbus_function": 3,
      "register_count": 1,
      "LogSis_FNC": 3,
      "divisor": 1,
      "unit": "",
      "signed": false,
      "bit": 12,
      "manual_printed_pages": "30"
    },
    {
      "MDB": "MDB49",
      "role": "input_A",
      "name": "Entrada A",
      "address_zero_based": 43521,
      "page": 170,
      "offset": 1,
      "Modbus_function": 3,
      "register_count": 1,
      "LogSis_FNC": 3,
      "divisor": 1,
      "unit": "",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "136"
    },
    {
      "MDB": "MDB50",
      "role": "input_B",
      "name": "Entrada B",
      "address_zero_based": 43523,
      "page": 170,
      "offset": 3,
      "Modbus_function": 3,
      "register_count": 1,
      "LogSis_FNC": 3,
      "divisor": 1,
      "unit": "",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "136"
    },
    {
      "MDB": "MDB51",
      "role": "input_C",
      "name": "Entrada C",
      "address_zero_based": 43525,
      "page": 170,
      "offset": 5,
      "Modbus_function": 3,
      "register_count": 1,
      "LogSis_FNC": 3,
      "divisor": 1,
      "unit": "",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "136"
    },
    {
      "MDB": "MDB52",
      "role": "input_D",
      "name": "Entrada D",
      "address_zero_based": 43527,
      "page": 170,
      "offset": 7,
      "Modbus_function": 3,
      "register_count": 1,
      "LogSis_FNC": 3,
      "divisor": 1,
      "unit": "",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "136"
    },
    {
      "MDB": "MDB53",
      "role": "input_E",
      "name": "Entrada E",
      "address_zero_based": 43529,
      "page": 170,
      "offset": 9,
      "Modbus_function": 3,
      "register_count": 1,
      "LogSis_FNC": 3,
      "divisor": 1,
      "unit": "",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "136"
    },
    {
      "MDB": "MDB54",
      "role": "input_F",
      "name": "Entrada F",
      "address_zero_based": 43531,
      "page": 170,
      "offset": 11,
      "Modbus_function": 3,
      "register_count": 1,
      "LogSis_FNC": 3,
      "divisor": 1,
      "unit": "",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "136"
    },
    {
      "MDB": "MDB55",
      "role": "input_G",
      "name": "Entrada G",
      "address_zero_based": 43533,
      "page": 170,
      "offset": 13,
      "Modbus_function": 3,
      "register_count": 1,
      "LogSis_FNC": 3,
      "divisor": 1,
      "unit": "",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "136"
    },
    {
      "MDB": "MDB56",
      "role": "input_H",
      "name": "Entrada H",
      "address_zero_based": 43535,
      "page": 170,
      "offset": 15,
      "Modbus_function": 3,
      "register_count": 1,
      "LogSis_FNC": 3,
      "divisor": 1,
      "unit": "",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "136"
    },
    {
      "MDB": "MDB57",
      "role": "led_mains",
      "name": "LED · disjuntor da rede",
      "address_zero_based": 48659,
      "page": 190,
      "offset": 19,
      "Modbus_function": 3,
      "register_count": 1,
      "LogSis_FNC": 3,
      "divisor": 1,
      "unit": "",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "173: model 8x60"
    },
    {
      "MDB": "MDB58",
      "role": "led_bus",
      "name": "LED · disjuntor do BUS",
      "address_zero_based": 48660,
      "page": 190,
      "offset": 20,
      "Modbus_function": 3,
      "register_count": 1,
      "LogSis_FNC": 3,
      "divisor": 1,
      "unit": "",
      "signed": false,
      "bit": -1,
      "manual_printed_pages": "173: model 8x60"
    }
  ]
}
